
<!DOCTYPE html>


<html lang="en" data-content_root="./" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>Classic Method &#8212; HeatTransPlan — Calculation Logic</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "";
  </script>
  <!--
    this give us a css class that will be invisible only if js is disabled
  -->
  <noscript>
    <style>
      .pst-js-only { display: none !important; }

    </style>
  </noscript>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="_static/styles/theme.css?digest=90905a2f556bf617f1a9" rel="stylesheet" />
<link href="_static/styles/pydata-sphinx-theme.css?digest=90905a2f556bf617f1a9" rel="stylesheet" />

    <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=8f2a1f02" />
    <link rel="stylesheet" type="text/css" href="_static/styles/sphinx-book-theme.css?v=4418a689" />
    <link rel="stylesheet" type="text/css" href="_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="_static/custom.css?v=408308f3" />
  
  <!-- So that users can add custom icons -->
  <script defer src="_static/scripts/fontawesome.js?digest=90905a2f556bf617f1a9"></script>
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="_static/scripts/bootstrap.js?digest=90905a2f556bf617f1a9" />
<link rel="preload" as="script" href="_static/scripts/pydata-sphinx-theme.js?digest=90905a2f556bf617f1a9" />

    <script src="_static/documentation_options.js?v=c73c0f3e"></script>
    <script src="_static/doctools.js?v=fd6eb6e6"></script>
    <script src="_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script>window.addEventListener('load', () => {
  const tip = window.MathJax?._?.output?.common?.Wrappers?.maction?.TooltipData;
  if (tip) tip.postDelay = 80;
});</script>
    <script src="_static/clipboard.min.js?v=a7894cd8"></script>
    <script src="_static/copybutton.js?v=ccdb6887"></script>
    <script>let toggleHintShow = 'Show implementation';</script>
    <script>let toggleHintHide = 'Hide implementation';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="_static/togglebutton.js?v=b8b12719"></script>
    <script src="_static/scripts/sphinx-book-theme.js?v=fab101a9"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'heat_pump_integration';</script>
    <script>DOCUMENTATION_OPTIONS.search_as_you_type = false;</script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="Optimization (ML Model &amp; Grid Search)" href="heat_pump_optimization.html" />
    <link rel="prev" title="Step 3 — Heat Pump Integration" href="heat_pump_step.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  <meta name="docsearch:version" content="" />
  
    
    <script src="_static/searchtools.js"></script>
    <script src="_static/language_data.js"></script>
    <script src="searchindex.js"></script>
  
  </head>
  <body data-default-mode="">
  
  
  <div id="pst-skip-link" class="skip-link d-print-none"><a href="#main-content">Skip to main content</a></div>

  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>Back to top</button>
  
  
  
  
  <dialog id="pst-search-dialog">
    
<form class="bd-search d-flex align-items-center"
      action="search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         placeholder="Search..."
         aria-label="Search..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form>
  </dialog>

  <div class="pst-async-banner-revealer d-none">
  <aside id="bd-header-version-warning" class="d-none d-print-none" aria-label="Version warning"></aside>
</div>

  
    <header id="pst-header" class="bd-header navbar navbar-expand-lg bd-navbar d-print-none">
<div class="bd-header__inner bd-page-width">
  <button class="pst-navbar-icon sidebar-toggle primary-toggle" aria-label="Site navigation">
    <span class="fa-solid fa-bars"></span>
  </button>
  
  
  <div class="col-lg-9 navbar-header-items">
    
    
    <div class="navbar-header-items__end">
      
        <div class="navbar-item navbar-persistent--container">
          

<button class="btn search-button-field search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
 <i class="fa-solid fa-magnifying-glass"></i>
 <span class="search-button__default-text">Search</span>
 <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
</button>
        </div>
      
      
    </div>
    
  </div>
  
  
    <div class="navbar-persistent--mobile">

<button class="btn search-button-field search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
 <i class="fa-solid fa-magnifying-glass"></i>
 <span class="search-button__default-text">Search</span>
 <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
</button>
    </div>
  

  
    <button class="pst-navbar-icon sidebar-toggle secondary-toggle" aria-label="On this page">
      <span class="fa-solid fa-outdent"></span>
    </button>
  
</div>

    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <dialog id="pst-primary-sidebar-modal"></dialog>
      <div id="pst-primary-sidebar" class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  
    
  

<a class="navbar-brand logo" href="index.html">
  
  
  
  
  
  
    <p class="title logo__title">HeatTransPlan — Calculation Logic</p>
  
</a></div>
        <div class="sidebar-primary-item">

<button class="btn search-button-field search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
 <i class="fa-solid fa-magnifying-glass"></i>
 <span class="search-button__default-text">Search</span>
 <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
</button></div>
        <div class="sidebar-primary-item"><nav class="bd-links bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">The four steps</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="data_collection.html">Step 1 — Data Collection</a></li>
<li class="toctree-l1"><a class="reference internal" href="pinch_analysis.html">Step 2 — Streams &amp; Heat Integration (Pinch Analysis)</a></li>
<li class="toctree-l1 current active has-children"><a class="reference internal" href="heat_pump_step.html">Step 3 — Heat Pump Integration</a><details open="open"><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul class="current">
<li class="toctree-l2 current active"><a class="current reference internal" href="#">Classic Method</a></li>
<li class="toctree-l2"><a class="reference internal" href="heat_pump_optimization.html">Optimization (ML Model &amp; Grid Search)</a></li>
<li class="toctree-l2"><a class="reference internal" href="refrigerant_limits.html">Refrigerant Operating Limits</a></li>
</ul>
</details></li>
<li class="toctree-l1"><a class="reference internal" href="economic_analysis.html">Step 4 — Cost Analysis</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Architecture</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="architecture_and_security.html">Architecture &amp; Security</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
      <div class="sidebar-primary-item">
<div id="ethical-ad-placement"
      class="flat"
      data-ea-publisher="readthedocs"
      data-ea-type="readthedocs-sidebar"
      data-ea-manual="true">
</div></div>
  </div>


      </div>
      
      <main id="main-content" class="bd-main" role="main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article d-print-none">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><button class="sidebar-toggle primary-toggle btn btn-sm" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</button></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">


<a href="https://github.com/drzg15/HeatTransPlan" target="_blank"
   class="btn btn-sm btn-source-repository-button"
   title="Source repository"
   data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>

</a>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="_sources/heat_pump_integration.md" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.md</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button pst-navbar-icon"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<div class="theme-switch-container dropdown pst-js-only" data-bs-toggle="tooltip" data-bs-placement="bottom" title="Color mode">
  <button class="btn btn-sm nav-link pst-navbar-icon theme-switch-button dropdown-toggle" aria-label="Color mode" data-bs-toggle="dropdown">
    <i class="theme-switch fa-solid fa-sun fa-lg fa-fw" data-mode="light" title="Light"></i>
    <i class="theme-switch fa-solid fa-moon fa-lg fa-fw" data-mode="dark" title="Dark"></i>
    <i class="theme-switch fa-solid fa-circle-half-stroke fa-lg fa-fw" data-mode="auto" title="System Settings"></i>
  </button>
  <ul class="dropdown-menu dropdown-menu-end">
    <li><button class="dropdown-item d-flex align-items-center theme-change-button" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg fa-fw me-1"></i>System Settings</button></li>
    <li><button class="dropdown-item d-flex align-items-center theme-change-button" data-mode="light"><i class="fa-solid fa-sun fa-lg fa-fw me-1"></i>Light</button></li>
    <li><button class="dropdown-item d-flex align-items-center theme-change-button" data-mode="dark"><i class="fa-solid fa-moon fa-lg fa-fw me-1"></i>Dark</button></li>
  </ul>
</div>


<button class="btn btn-sm pst-navbar-icon search-button search-button__button pst-js-only" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
</button>
<button class="sidebar-toggle secondary-toggle btn btn-sm pst-navbar-icon" title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</button>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Classic Method</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="pst-show_toc_level nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#heat-pump-technologies-and-operating-windows">Heat Pump Technologies and Operating Windows</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#regressions-of-prototypical-heat-pumps">Regressions of Prototypical Heat Pumps</a><ul class="pst-show_toc_level nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#carnot-fallback">Carnot Fallback</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#best-available-cop-selection">Best-Available COP Selection</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#source-and-sink-profiles-heat-recovery-modes">Source and Sink Profiles &amp; Heat Recovery Modes</a><ul class="pst-show_toc_level nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#detailed-mode-breakdown">Detailed Mode Breakdown</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#integration-walk-finding-the-operating-point">Integration Walk: Finding the Operating Point</a><ul class="pst-show_toc_level nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#at-each-source-temperature-t">At each source temperature <span class="math notranslate nohighlight">\(T\)</span>:</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#convergence">Convergence</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#iterative-sink-temperature-mode">Iterative sink temperature mode</a></li>
</ul>
</li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="classic-method">
<h1>Classic Method<a class="headerlink" href="#classic-method" title="Link to this heading">#</a></h1>
<p>Heat Pump Integration (HPI) determines the <strong>operating point</strong> for a heat pump placed on the Grand Composite Curve (GCC). It answers the key engineering questions: <em>At what source temperature should the heat pump extract waste heat? How much condenser duty can it deliver? And what is the resulting COP?</em></p>
<p>The module supports both a <strong>best-available</strong> mode (picks whichever technology gives the highest COP at each operating point) and a <strong>technology-specific</strong> mode (evaluates one named heat pump type across its full operating window).</p>
<hr class="docutils" />
<section id="heat-pump-technologies-and-operating-windows">
<h2>Heat Pump Technologies and Operating Windows<a class="headerlink" href="#heat-pump-technologies-and-operating-windows" title="Link to this heading">#</a></h2>
<p>Each heat pump technology has a defined <strong>operating envelope</strong>: a sink temperature range it is built for, and a temperature lift it can deliver. These are hard limits from manufacturer data.</p>
<div class="pst-scrollable-table-container"><table class="table">
<thead>
<tr class="row-odd"><th class="head"><p>Technology</p></th>
<th class="head"><p><span class="math notranslate nohighlight">\(T_{sink,min}\)</span> (°C)</p></th>
<th class="head"><p><span class="math notranslate nohighlight">\(T_{sink,max}\)</span> (°C)</p></th>
<th class="head"><p><span class="math notranslate nohighlight">\(\Delta T_{min}\)</span> (°C)</p></th>
<th class="head"><p><span class="math notranslate nohighlight">\(\Delta T_{max}\)</span> (°C)</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Prototypical Stirling</p></td>
<td><p>144</p></td>
<td><p>212</p></td>
<td><p>25</p></td>
<td><p>190</p></td>
</tr>
<tr class="row-odd"><td><p>VHTHP (HFC/HFO)</p></td>
<td><p>80</p></td>
<td><p>160</p></td>
<td><p>25</p></td>
<td><p>95</p></td>
</tr>
<tr class="row-even"><td><p>SHP and HTHPs (HFC/HFO)</p></td>
<td><p>25</p></td>
<td><p>100</p></td>
<td><p>10</p></td>
<td><p>78</p></td>
</tr>
<tr class="row-odd"><td><p>SHP and HTHPs (R717)</p></td>
<td><p>70</p></td>
<td><p>85</p></td>
<td><p>30</p></td>
<td><p>75</p></td>
</tr>
<tr class="row-even"><td><p>Theoretical Carnot (<span class="math notranslate nohighlight">\(\times 0.5\)</span> efficiency)</p></td>
<td><p><span class="math notranslate nohighlight">\(-\infty\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(+\infty\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(0\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(+\infty\)</span></p></td>
</tr>
</tbody>
</table>
</div>
<details>
<summary><b>Source code:</b> <code>backend/app/modules/heat_pump_integration/heat_pump_integration.py</code> (HP_OPERATING_WINDOWS)</summary>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="n">HP_OPERATING_WINDOWS</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s1">&#39;Prototypical Stirling&#39;</span><span class="p">:</span>   <span class="p">{</span><span class="s1">&#39;t_sink_min&#39;</span><span class="p">:</span> <span class="mi">144</span><span class="p">,</span> <span class="s1">&#39;t_sink_max&#39;</span><span class="p">:</span> <span class="mi">212</span><span class="p">,</span> <span class="s1">&#39;dt_min&#39;</span><span class="p">:</span> <span class="mi">25</span><span class="p">,</span> <span class="s1">&#39;dt_max&#39;</span><span class="p">:</span> <span class="mi">190</span><span class="p">},</span>
    <span class="s1">&#39;VHTHP (HFC/HFO)&#39;</span><span class="p">:</span>         <span class="p">{</span><span class="s1">&#39;t_sink_min&#39;</span><span class="p">:</span> <span class="mi">80</span><span class="p">,</span>  <span class="s1">&#39;t_sink_max&#39;</span><span class="p">:</span> <span class="mi">160</span><span class="p">,</span> <span class="s1">&#39;dt_min&#39;</span><span class="p">:</span> <span class="mi">25</span><span class="p">,</span> <span class="s1">&#39;dt_max&#39;</span><span class="p">:</span> <span class="mi">95</span><span class="p">},</span>
    <span class="s1">&#39;SHP and HTHPs (HFC/HFO)&#39;</span><span class="p">:</span> <span class="p">{</span><span class="s1">&#39;t_sink_min&#39;</span><span class="p">:</span> <span class="mi">25</span><span class="p">,</span>  <span class="s1">&#39;t_sink_max&#39;</span><span class="p">:</span> <span class="mi">100</span><span class="p">,</span> <span class="s1">&#39;dt_min&#39;</span><span class="p">:</span> <span class="mi">10</span><span class="p">,</span> <span class="s1">&#39;dt_max&#39;</span><span class="p">:</span> <span class="mi">78</span><span class="p">},</span>
    <span class="s1">&#39;SHP and HTHPs (R717)&#39;</span><span class="p">:</span>    <span class="p">{</span><span class="s1">&#39;t_sink_min&#39;</span><span class="p">:</span> <span class="mi">70</span><span class="p">,</span>  <span class="s1">&#39;t_sink_max&#39;</span><span class="p">:</span> <span class="mi">85</span><span class="p">,</span>  <span class="s1">&#39;dt_min&#39;</span><span class="p">:</span> <span class="mi">30</span><span class="p">,</span> <span class="s1">&#39;dt_max&#39;</span><span class="p">:</span> <span class="mi">75</span><span class="p">},</span>
    <span class="s1">&#39;Carnot&#39;</span><span class="p">:</span>                  <span class="p">{</span><span class="s1">&#39;t_sink_min&#39;</span><span class="p">:</span> <span class="o">-</span><span class="mi">273</span><span class="p">,</span> <span class="s1">&#39;t_sink_max&#39;</span><span class="p">:</span> <span class="mi">10000</span><span class="p">,</span> <span class="s1">&#39;dt_min&#39;</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span> <span class="s1">&#39;dt_max&#39;</span><span class="p">:</span> <span class="mi">10000</span><span class="p">},</span>
<span class="p">}</span>

<span class="c1"># Regression fits, one per technology. Each takes the sink temperature (°C) and</span>
<span class="c1"># the lift (°C) and returns the COP. Only valid inside the matching window above.</span>
</pre></div>
</div>
</details>
<details>
<summary><b>Source code:</b> <code>backend/app/modules/heat_pump_integration/heat_pump_integration.py</code> (in_operating_window)</summary>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="k">def</span><span class="w"> </span><span class="nf">in_operating_window</span><span class="p">(</span><span class="n">hp_type</span><span class="p">,</span> <span class="n">t_sink</span><span class="p">,</span> <span class="n">dt</span><span class="p">):</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;True when `hp_type` is rated for this sink temperature and lift.&quot;&quot;&quot;</span>
    <span class="n">w</span> <span class="o">=</span> <span class="n">HP_OPERATING_WINDOWS</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="n">hp_type</span><span class="p">)</span>
    <span class="k">if</span> <span class="n">w</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
        <span class="k">return</span> <span class="kc">False</span>
    <span class="k">return</span> <span class="p">(</span><span class="n">w</span><span class="p">[</span><span class="s1">&#39;t_sink_min&#39;</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">t_sink</span> <span class="o">&lt;=</span> <span class="n">w</span><span class="p">[</span><span class="s1">&#39;t_sink_max&#39;</span><span class="p">]</span>
            <span class="ow">and</span> <span class="n">w</span><span class="p">[</span><span class="s1">&#39;dt_min&#39;</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">dt</span> <span class="o">&lt;=</span> <span class="n">w</span><span class="p">[</span><span class="s1">&#39;dt_max&#39;</span><span class="p">])</span>
</pre></div>
</div>
</details>
</section>
<hr class="docutils" />
<section id="regressions-of-prototypical-heat-pumps">
<h2>Regressions of Prototypical Heat Pumps<a class="headerlink" href="#regressions-of-prototypical-heat-pumps" title="Link to this heading">#</a></h2>
<p>The COP models for classic heat pump integration are <strong>empirical regressions of prototypical heat pump technologies</strong> (fitted from manufacturer performance datasets and literature models), rather than theoretical thermodynamic correlations.</p>
<p>Each prototypical technology model represents a specific heat pump architecture, refrigerant class, and temperature range:</p>
<ul class="simple">
<li><p><strong>Prototypical Stirling</strong>: Stirling cycle heat pump baseline for high-temperature lift process applications (<span class="math notranslate nohighlight">\(T_{sink}\)</span>: 144°C–212°C, <span class="math notranslate nohighlight">\(\Delta T\)</span>: 25–190 K).</p></li>
<li><p><strong>VHTHP (HFC/HFO)</strong>: <strong>Very High Temperature Heat Pump</strong> utilizing low-GWP fluorinated refrigerants (HFC/HFO blends) for high-temperature process steam and hot water generation (<span class="math notranslate nohighlight">\(T_{sink}\)</span>: 80°C–160°C, <span class="math notranslate nohighlight">\(\Delta T\)</span>: 25–95 K).</p></li>
<li><p><strong>SHP and HTHPs (HFC/HFO)</strong>: <strong>Standard Heat Pumps (SHP) &amp; High Temperature Heat Pumps (HTHP)</strong> using synthetic HFC/HFO refrigerants (<span class="math notranslate nohighlight">\(T_{sink}\)</span>: 25°C–100°C, <span class="math notranslate nohighlight">\(\Delta T\)</span>: 10–78 K).</p></li>
<li><p><strong>SHP and HTHPs (R717)</strong>: <strong>Standard &amp; High Temperature Heat Pumps</strong> using natural Ammonia (R717) refrigerant (<span class="math notranslate nohighlight">\(T_{sink}\)</span>: 70°C–85°C, <span class="math notranslate nohighlight">\(\Delta T\)</span>: 30–75 K).</p></li>
<li><p><strong>Theoretical Carnot (50% Carnot / 0.5 Carnot)</strong>: Theoretical Carnot baseline operating at 50% exergetic second-law efficiency factor (<span class="math notranslate nohighlight">\(\eta_{Carnot} = 0.5\)</span>).</p></li>
</ul>
<blockquote>
<div><p>[!IMPORTANT]
<strong>Physical Lift and Shifted Temperatures</strong>: The source and sink temperatures taken from the Grand Composite Curve are shifted temperatures (<span class="math notranslate nohighlight">\(T_{hot} - \Delta T_{min}/2\)</span> and <span class="math notranslate nohighlight">\(T_{cold} + \Delta T_{min}/2\)</span>). Because of this opposite shift, the difference between them (<span class="math notranslate nohighlight">\(T_{sink} - T_{source}\)</span>) exactly equals the true physical temperature lift the heat pump must overcome (<span class="math notranslate nohighlight">\(T_{cold} - T_{hot} + \Delta T_{min}\)</span>). Therefore, no additional <span class="math notranslate nohighlight">\(\Delta T_{min}\)</span> penalty is needed in the COP calculation; it is mathematically built into the curve.</p>
<p><strong>COP Limit</strong>: To prevent mathematically unrealistic values when the temperature lift approaches zero, the final calculated COP is strictly capped at a maximum of <strong>15.0</strong>.</p>
</div></blockquote>
<p>These regression formulas take the form:</p>
<div class="math notranslate nohighlight">
\[
COP = a \cdot (\Delta T + 2c)^b \cdot (T_{sink} + 273 + c)^d
\]</div>
<p>where <span class="math notranslate nohighlight">\(a, b, c, d\)</span> are fitted regression coefficients specific to each prototypical technology. The temperature is converted to Kelvin (<span class="math notranslate nohighlight">\(+273\)</span>) for the sink term.</p>
<p>For example, the <strong>VHTHP (HFC/HFO)</strong> regression model is:</p>
<div class="math notranslate nohighlight">
\[
COP_{VHTHP} = 1.9118 \cdot (\Delta T + 2 \times 0.04419)^{-0.89094} \cdot (T_{sink} + 273 + 0.04419)^{0.67895}
\]</div>
<section id="carnot-fallback">
<h3>Carnot Fallback<a class="headerlink" href="#carnot-fallback" title="Link to this heading">#</a></h3>
<p>When no named technology can operate at a given point, the system falls back to a <strong>generic Carnot COP</strong> at 50% efficiency factor (<span class="math notranslate nohighlight">\(\times 0.5\)</span>):</p>
<div class="math notranslate nohighlight">
\[
COP_{Carnot} = \frac{T_{sink} + 273.15}{\Delta T} \times 0.5
\]</div>
<p>This represents “any theoretical heat pump” — it is not a real machine, but an upper bound for comparison.</p>
<details>
<summary><b>Source code:</b> <code>backend/app/modules/heat_pump_integration/heat_pump_integration.py</code> (lines 19–33)</summary>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="n">HP_COP_CORRELATIONS</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s1">&#39;Prototypical Stirling&#39;</span><span class="p">:</span>
        <span class="k">lambda</span> <span class="n">t_sink</span><span class="p">,</span> <span class="n">dt</span><span class="p">:</span> <span class="p">(</span><span class="mf">1.28792</span> <span class="o">*</span> <span class="p">(</span><span class="n">dt</span> <span class="o">+</span> <span class="mi">2</span> <span class="o">*</span> <span class="mf">0.54103</span><span class="p">)</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mf">0.37606</span><span class="p">)</span>
                            <span class="o">*</span> <span class="p">(</span><span class="n">t_sink</span> <span class="o">+</span> <span class="mi">273</span> <span class="o">+</span> <span class="mf">0.54103</span><span class="p">)</span> <span class="o">**</span> <span class="mf">0.35992</span><span class="p">),</span>
    <span class="s1">&#39;VHTHP (HFC/HFO)&#39;</span><span class="p">:</span>
        <span class="k">lambda</span> <span class="n">t_sink</span><span class="p">,</span> <span class="n">dt</span><span class="p">:</span> <span class="p">(</span><span class="mf">1.9118</span> <span class="o">*</span> <span class="p">(</span><span class="n">dt</span> <span class="o">+</span> <span class="mi">2</span> <span class="o">*</span> <span class="mf">0.04419</span><span class="p">)</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mf">0.89094</span><span class="p">)</span>
                            <span class="o">*</span> <span class="p">(</span><span class="n">t_sink</span> <span class="o">+</span> <span class="mi">273</span> <span class="o">+</span> <span class="mf">0.04419</span><span class="p">)</span> <span class="o">**</span> <span class="mf">0.67895</span><span class="p">),</span>
    <span class="s1">&#39;SHP and HTHPs (HFC/HFO)&#39;</span><span class="p">:</span>
        <span class="k">lambda</span> <span class="n">t_sink</span><span class="p">,</span> <span class="n">dt</span><span class="p">:</span> <span class="mf">1.4480</span> <span class="o">*</span> <span class="p">(</span><span class="mi">10</span> <span class="o">**</span> <span class="mi">12</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span><span class="n">dt</span> <span class="o">+</span> <span class="mi">2</span> <span class="o">*</span> <span class="mf">88.73</span><span class="p">)</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mf">4.9469</span><span class="p">),</span>
    <span class="s1">&#39;SHP and HTHPs (R717)&#39;</span><span class="p">:</span>
        <span class="k">lambda</span> <span class="n">t_sink</span><span class="p">,</span> <span class="n">dt</span><span class="p">:</span> <span class="p">(</span><span class="mf">40.789</span> <span class="o">*</span> <span class="p">(</span><span class="n">dt</span> <span class="o">+</span> <span class="mi">2</span> <span class="o">*</span> <span class="mf">1.0305</span><span class="p">)</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mf">1.0489</span><span class="p">)</span>
                            <span class="o">*</span> <span class="p">(</span><span class="n">t_sink</span> <span class="o">+</span> <span class="mi">273</span> <span class="o">+</span> <span class="mf">1.0305</span><span class="p">)</span> <span class="o">**</span> <span class="mf">0.29998</span><span class="p">),</span>
<span class="p">}</span>

<span class="k">def</span><span class="w"> </span><span class="nf">carnot_cop</span><span class="p">(</span><span class="n">t_sink</span><span class="p">,</span> <span class="n">dt</span><span class="p">):</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;Carnot COP at 50% efficiency — generic fallback.&quot;&quot;&quot;</span>
    <span class="k">return</span> <span class="p">(</span><span class="n">t_sink</span> <span class="o">+</span> <span class="mf">273.15</span><span class="p">)</span> <span class="o">/</span> <span class="n">dt</span> <span class="o">*</span> <span class="mf">0.5</span>
</pre></div>
</div>
</details>
</section>
</section>
<hr class="docutils" />
<section id="best-available-cop-selection">
<h2>Best-Available COP Selection<a class="headerlink" href="#best-available-cop-selection" title="Link to this heading">#</a></h2>
<p>When asked for the COP at a source temperature <span class="math notranslate nohighlight">\(T_{source}\)</span>, the system:</p>
<ol class="arabic simple">
<li><p>Computes the temperature lift: <span class="math notranslate nohighlight">\(\Delta T = T_{sink} - T_{source}\)</span></p></li>
<li><p>Checks which technologies have this point inside their operating window</p></li>
<li><p>Evaluates the COP correlation for each valid technology</p></li>
<li><p>Returns the <strong>highest COP</strong> among all candidates</p></li>
</ol>
<p>If no named technology applies, the Carnot fallback is returned.</p>
<details>
<summary><b>Source code:</b> <code>backend/app/modules/heat_pump_integration/heat_pump_integration.py</code> (lines 98–118)</summary>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="k">def</span><span class="w"> </span><span class="nf">COP</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">T</span><span class="p">):</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;Best COP available at source temperature T, across all technologies.&quot;&quot;&quot;</span>
    <span class="bp">self</span><span class="o">.</span><span class="n">_check_lift</span><span class="p">(</span><span class="n">T</span><span class="p">)</span>
    <span class="n">delta_T</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">t_sink_out</span> <span class="o">-</span> <span class="n">T</span>

    <span class="n">candidates</span> <span class="o">=</span> <span class="p">[</span>
        <span class="p">(</span><span class="n">correlation</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">t_sink_out</span><span class="p">,</span> <span class="n">delta_T</span><span class="p">),</span> <span class="n">hp_type</span><span class="p">)</span>
        <span class="k">for</span> <span class="n">hp_type</span><span class="p">,</span> <span class="n">correlation</span> <span class="ow">in</span> <span class="n">HP_COP_CORRELATIONS</span><span class="o">.</span><span class="n">items</span><span class="p">()</span>
        <span class="k">if</span> <span class="n">in_operating_window</span><span class="p">(</span><span class="n">hp_type</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">t_sink_out</span><span class="p">,</span> <span class="n">delta_T</span><span class="p">)</span>
    <span class="p">]</span>
    <span class="k">if</span> <span class="ow">not</span> <span class="n">candidates</span><span class="p">:</span>
        <span class="n">cop</span><span class="p">,</span> <span class="n">hp</span> <span class="o">=</span> <span class="n">carnot_cop</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">t_sink_out</span><span class="p">,</span> <span class="n">delta_T</span><span class="p">),</span> <span class="s1">&#39;Carnot&#39;</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">cop</span><span class="p">,</span> <span class="n">hp</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">candidates</span><span class="p">,</span> <span class="n">key</span><span class="o">=</span><span class="k">lambda</span> <span class="n">c</span><span class="p">:</span> <span class="n">c</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
    <span class="k">return</span> <span class="nb">min</span><span class="p">(</span><span class="n">cop</span><span class="p">,</span> <span class="mf">15.0</span><span class="p">),</span> <span class="n">hp</span>
</pre></div>
</div>
</details>
</section>
<hr class="docutils" />
<section id="source-and-sink-profiles-heat-recovery-modes">
<h2>Source and Sink Profiles &amp; Heat Recovery Modes<a class="headerlink" href="#source-and-sink-profiles-heat-recovery-modes" title="Link to this heading">#</a></h2>
<p>Before integrating the heat pump, process heat curves are converted into a <strong>source profile</strong> (below the pinch — heat available for the evaporator) and a <strong>sink profile</strong> (above the pinch — heat demand for the condenser).</p>
<p>The application supports <strong>two primary heat recovery modes</strong> depending on how much internal heat exchange is assumed to happen between process streams before placing the heat pump:</p>
<div class="pst-scrollable-table-container"><table class="table">
<thead>
<tr class="row-odd"><th class="head"><p>Mode</p></th>
<th class="head"><p>Heat Recovery Assumption</p></th>
<th class="head"><p>What the Heat Pump Sees</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><strong>With heat recovery</strong> (default)</p></td>
<td><p><strong>Full recovery (100%)</strong></p></td>
<td><p>Residual utility demand only (pocket-free GCC)</p></td>
</tr>
<tr class="row-odd"><td><p><strong>No heat recovery</strong></p></td>
<td><p><strong>No heat recovery (0%)</strong></p></td>
<td><p>Full raw stream duties directly</p></td>
</tr>
</tbody>
</table>
</div>
<section id="detailed-mode-breakdown">
<h3>Detailed Mode Breakdown<a class="headerlink" href="#detailed-mode-breakdown" title="Link to this heading">#</a></h3>
<ol class="arabic simple">
<li><p><strong>With heat recovery (Full Heat Recovery - Default)</strong></p>
<ul class="simple">
<li><p>All internal process heat recovery takes place first. Temperature pockets are deleted.</p></li>
<li><p>The heat pump only sees the <strong>residual net utility demand</strong> remaining above and below the pinch point.</p></li>
</ul>
</li>
<li><p><strong>No heat recovery (Raw Composite Curves)</strong></p>
<ul class="simple">
<li><p>Assumes <strong>zero internal heat exchange</strong> between streams.</p></li>
<li><p>Every hot stream dumps 100% of its thermal duty into the heat pump evaporator (or cold utility).</p></li>
<li><p>Every cold stream receives 100% of its thermal duty from the heat pump condenser (or hot utility).</p></li>
</ul>
</li>
</ol>
<details>
<summary><b>Source code:</b> <code>backend/app/modules/utility/heat_profiles.py</code> (lines 170–202)</summary>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="k">def</span><span class="w"> </span><span class="nf">resolve_profiles</span><span class="p">(</span><span class="n">pinch</span><span class="p">,</span> <span class="n">hpi</span><span class="p">,</span> <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;net_load&quot;</span><span class="p">):</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;Return (source, sink) profiles for the given mode.&quot;&quot;&quot;</span>
    <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;net_load&quot;</span><span class="p">:</span>
        <span class="c1"># Standard: delete temperature pockets, then split GCC</span>
        <span class="n">hpi</span><span class="o">.</span><span class="n">delete_temperature_pockets</span><span class="p">()</span>
        <span class="k">return</span> <span class="n">hpi</span><span class="o">.</span><span class="n">split_hot_and_cold</span><span class="p">()</span>

    <span class="c1"># Non-default modes use the problem table directly</span>
    <span class="k">return</span> <span class="n">build_heat_profiles</span><span class="p">(</span><span class="n">pinch</span><span class="p">,</span> <span class="n">mode</span><span class="p">)</span>
</pre></div>
</div>
</details>
</section>
</section>
<hr class="docutils" />
<section id="integration-walk-finding-the-operating-point">
<h2>Integration Walk: Finding the Operating Point<a class="headerlink" href="#integration-walk-finding-the-operating-point" title="Link to this heading">#</a></h2>
<p>The integration walk is the core algorithm. Starting from the hottest point of the source profile, it steps downward in temperature and computes at each point:</p>
<section id="at-each-source-temperature-t">
<h3>At each source temperature <span class="math notranslate nohighlight">\(T\)</span>:<a class="headerlink" href="#at-each-source-temperature-t" title="Link to this heading">#</a></h3>
<ol class="arabic simple">
<li><p><strong>Evaporator duty</strong> <span class="math notranslate nohighlight">\(\dot{Q}_{ev}\)</span>: Read from the source profile by linear interpolation:</p></li>
</ol>
<div class="math notranslate nohighlight">
\[
\dot{Q}_{ev}(T) = \dot{Q}_{source}(T_i) + \frac{\dot{Q}_{source}(T_{i+1}) - \dot{Q}_{source}(T_i)}{T_{i+1} - T_i} \cdot (T - T_i)
\]</div>
<ol class="arabic simple" start="2">
<li><p><strong>COP</strong>: Evaluated at the current source temperature using the selected correlation.</p></li>
<li><p><strong>Condenser duty</strong> <span class="math notranslate nohighlight">\(\dot{Q}_{ko}\)</span>: Derived from the evaporator duty and COP using the first law:</p></li>
</ol>
<div class="math notranslate nohighlight">
\[
\dot{Q}_{ko} = \dot{Q}_{ev} \cdot \left(1 - \frac{1}{COP}\right)^{-1}
\]</div>
<p>This formula comes from the heat pump energy balance: <span class="math notranslate nohighlight">\(\dot{Q}_{ko} = \dot{Q}_{ev} + W_{el}\)</span>, where <span class="math notranslate nohighlight">\(W_{el} = \dot{Q}_{ko} / COP\)</span>.</p>
</section>
<section id="convergence">
<h3>Convergence<a class="headerlink" href="#convergence" title="Link to this heading">#</a></h3>
<p>The walk continues until the condenser duty meets the sink demand. When it gets close, the <strong>step size is refined</strong> (divided by 200) for precision. The iteration converges when <span class="math notranslate nohighlight">\(\dot{Q}_{ko}\)</span> matches the sink profile at the target sink temperature.</p>
</section>
<section id="iterative-sink-temperature-mode">
<h3>Iterative sink temperature mode<a class="headerlink" href="#iterative-sink-temperature-mode" title="Link to this heading">#</a></h3>
<p>When no sink temperature is specified, the system iterates: it starts at the top of the sink profile, computes <span class="math notranslate nohighlight">\(\dot{Q}_{ko}\)</span>, reads back what temperature that corresponds to on the sink curve, and repeats until the sink temperature converges within 1°C.</p>
<details>
<summary><b>Source code:</b> <code>backend/app/modules/heat_pump_integration/heat_pump_integration.py</code> (lines 252–339)</summary>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="k">def</span><span class="w"> </span><span class="nf">integrate_heat_pump</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
    <span class="c1"># Starting at the top of the source profile</span>
    <span class="n">Quelle</span> <span class="o">=</span> <span class="mi">0</span>
    <span class="bp">self</span><span class="o">.</span><span class="n">step_size_temp</span> <span class="o">=</span> <span class="p">(</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">gcc_source</span><span class="p">[</span><span class="s1">&#39;T&#39;</span><span class="p">][</span><span class="n">Quelle</span><span class="p">]</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">gcc_source</span><span class="p">[</span><span class="s1">&#39;T&#39;</span><span class="p">][</span><span class="n">Quelle</span><span class="o">+</span><span class="mi">1</span><span class="p">]</span>
    <span class="p">)</span> <span class="o">/</span> <span class="mi">10</span>
    <span class="n">T</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">gcc_source</span><span class="p">[</span><span class="s1">&#39;T&#39;</span><span class="p">][</span><span class="n">Quelle</span><span class="p">]</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">step_size_temp</span>

    <span class="k">while</span> <span class="n">T</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">gcc_source</span><span class="p">[</span><span class="s1">&#39;T&#39;</span><span class="p">][</span><span class="o">-</span><span class="mi">1</span><span class="p">]:</span>
        <span class="c1"># Move to next segment if needed</span>
        <span class="k">if</span> <span class="n">T</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">gcc_source</span><span class="p">[</span><span class="s1">&#39;T&#39;</span><span class="p">][</span><span class="n">Quelle</span><span class="o">+</span><span class="mi">1</span><span class="p">]:</span>
            <span class="n">Quelle</span> <span class="o">+=</span> <span class="mi">1</span>

        <span class="c1"># Skip points with no temperature lift</span>
        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">t_sink_out</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">T</span> <span class="o">&gt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">t_sink_out</span><span class="p">:</span>
            <span class="n">T</span> <span class="o">-=</span> <span class="nb">max</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">step_size_temp</span><span class="p">,</span> <span class="mf">1e-6</span><span class="p">)</span>
            <span class="k">continue</span>

        <span class="n">COP</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">COP</span><span class="p">(</span><span class="n">T</span><span class="p">)</span>
        <span class="n">q_punkt_ev</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">q_punkt_ev</span><span class="p">(</span><span class="n">T</span><span class="p">,</span> <span class="n">Quelle</span><span class="p">)</span>  <span class="c1"># interpolate on source</span>
        <span class="n">q_punkt_ko</span> <span class="o">=</span> <span class="n">q_punkt_ev</span> <span class="o">*</span> <span class="p">((</span><span class="mi">1</span> <span class="o">-</span> <span class="p">(</span><span class="mi">1</span><span class="o">/</span><span class="n">COP</span><span class="p">[</span><span class="mi">0</span><span class="p">]))</span> <span class="o">**</span> <span class="p">(</span><span class="o">-</span><span class="mi">1</span><span class="p">))</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">cop_werte</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="nb">round</span><span class="p">(</span><span class="n">COP</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="mi">3</span><span class="p">))</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">ev_wp</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="nb">round</span><span class="p">(</span><span class="n">q_punkt_ev</span><span class="p">))</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">ko_wp</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="nb">round</span><span class="p">(</span><span class="n">q_punkt_ko</span><span class="p">))</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">cop_t</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">T</span><span class="p">)</span>

        <span class="c1"># Refine step size near convergence</span>
        <span class="k">if</span> <span class="n">q_punkt_ko</span> <span class="o">&gt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">gcc_sink</span><span class="p">[</span><span class="s1">&#39;H&#39;</span><span class="p">][</span><span class="mi">0</span><span class="p">]</span> <span class="ow">and</span> <span class="n">Test</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
            <span class="n">T</span> <span class="o">+=</span> <span class="bp">self</span><span class="o">.</span><span class="n">step_size_temp</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">step_size_temp</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">step_size_temp</span> <span class="o">/</span> <span class="mi">200</span>
            <span class="n">Test</span> <span class="o">=</span> <span class="mi">1</span>
        <span class="k">elif</span> <span class="n">q_punkt_ko</span> <span class="o">&gt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">gcc_sink</span><span class="p">[</span><span class="s1">&#39;H&#39;</span><span class="p">][</span><span class="mi">0</span><span class="p">]</span> <span class="ow">and</span> <span class="n">Test</span> <span class="o">==</span> <span class="mi">1</span><span class="p">:</span>
            <span class="k">break</span>

        <span class="n">T</span> <span class="o">-=</span> <span class="nb">max</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">step_size_temp</span><span class="p">,</span> <span class="mf">1e-6</span><span class="p">)</span>
</pre></div>
</div>
</details>
</section>
</section>
</section>


                </article>
              

              
              
              
              
                <footer class="prev-next-footer d-print-none">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="heat_pump_step.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Step 3 — Heat Pump Integration</p>
      </div>
    </a>
    <a class="right-next"
       href="heat_pump_optimization.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Optimization (ML Model &amp; Grid Search)</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <dialog id="pst-secondary-sidebar-modal"></dialog>
                <div id="pst-secondary-sidebar" class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">


  <div class="sidebar-secondary-item"><div
    id="pst-page-navigation-heading-2"
    class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav id="pst-page-toc-nav" class="page-toc" aria-labelledby="pst-page-navigation-heading-2">
    <ul class="pst-show_toc_level nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#heat-pump-technologies-and-operating-windows">Heat Pump Technologies and Operating Windows</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#regressions-of-prototypical-heat-pumps">Regressions of Prototypical Heat Pumps</a><ul class="pst-show_toc_level nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#carnot-fallback">Carnot Fallback</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#best-available-cop-selection">Best-Available COP Selection</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#source-and-sink-profiles-heat-recovery-modes">Source and Sink Profiles &amp; Heat Recovery Modes</a><ul class="pst-show_toc_level nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#detailed-mode-breakdown">Detailed Mode Breakdown</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#integration-walk-finding-the-operating-point">Integration Walk: Finding the Operating Point</a><ul class="pst-show_toc_level nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#at-each-source-temperature-t">At each source temperature <span class="math notranslate nohighlight">\(T\)</span>:</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#convergence">Convergence</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#iterative-sink-temperature-mode">Iterative sink temperature mode</a></li>
</ul>
</li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By HeatTransPlan Contributors
</p>

  </div>
  
  <div class="footer-item">
    

  <p class="copyright">
    
      © Copyright 2024, HeatTransPlan Contributors.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script defer src="_static/scripts/bootstrap.js?digest=90905a2f556bf617f1a9"></script>
<script defer src="_static/scripts/pydata-sphinx-theme.js?digest=90905a2f556bf617f1a9"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>